# IEC 62304 软件生命周期与风险管理（文档骨架）

> 适用项目：DeviceMonitorPlatform / FiberMaintain（DeviceOps）
> 目的：把"能跑的上位机/设备平台"升级为"符合医疗器械软件法规的工程叙事"——这是 35+ C++ 工程师对年轻人的**差异化护城河**。
> 用法：本文件已由**填空模板**转为已填充的正式文档（v1.0）：§2 安全分级、§5 架构与单元接口、§6 验证与回归、§8 风险管理、§9 配置管理、§10 可追溯矩阵均已落到具体代码/测试/实测证据。保留的 `【示例】` 仅为写法参考（如 §6 单元测试用例清单）。
> 标准依据：IEC 62304:2006(+AMD1:2015) / 国内 YY/T 0664；风险管理 ISO 14971:2019；质量体系 ISO 13485；国内注册《医疗器械软件注册审查指导原则（2022修订版）》《医疗器械网络安全注册审查指导原则》。

---

## 0. 文档控制

| 项 | 内容 |
|---|---|
| 文档编号 | DMP-SRS-RM-001 |
| 版本 | v1.4（SR-013 验证闭合；头阻塞 A/B 实测**推翻**原假设 → R-003 控制措施降级并改写；重复到 6 轮后“停顿全 0”这句过度概括已更正） |
| 编写人 | 吴高峰 |
| 评审人/批准人 | 【示例】架构评审 + QA 会签（个人项目：自评自批，生产环境须独立批准人） |
| 关联文档 | 架构设计(architecture.md)、真机链路、运维 Agent 指南、gRPC 验证日志、**ros2/README.md（桥接口契约与 QoS 实测复盘）**、**docs/adr/ADR-001・ADR-002・ADR-003**、测试源码 tests/ |
| 变更记录 | v0.1 初版骨架 → v1.0 补全安全分级/风险管理/可追溯矩阵（扩至 SR-011、137 项断言、双向闭环）→ **v1.1 接入 ROS2 桥**（新增 SR-012；核心断言 137→171，另 62 项桥纯函数层断言；补 ADR-001/002 与 QoS 实测复盘）→ **v1.2 桥节点生命周期化与组件化**（新增 SR-013 与 R-008；补 ADR-003、三层状态机负例断言与头阻塞 A/B 实测）→ **v1.3 实测回填**（SR-013 由 ⏳ 转 ✅：10/10 断言全绿；A/B 数字不支持“单线程容器头阻塞”→ R-003 控制措施从“性能必需”降级为“设计约束（单回调≤≈90ms）+ 便宜保险”，并把反证写进 ADR-003）→ **v1.4 A/B 重复到 6 轮**（原“>400ms 停顿全 0”是 n=2 的过度概括：12 个打满窗口里出现 1 次 474ms 停顿，且落在**应当免疫的 mt 臂**；两臂差值符号轮次间翻转、中位数≈ 0 → “无可测差异”这个结论因重复而**更强**；新增两条测量学风险控制：B-35 写死在脚本里的结论行会在数据反对它时照样打印、B-36 跨臂基线漂移使组间比较无效） |

---

## 1. 软件描述

- **软件名称/预期用途**：多仪器数据采集与监控上位机软件（DeviceMonitorPlatform），用于连接检验/监护类设备，实时显示测量值、越限时产生危急值告警并存储历史记录。（个人作品集/技术演示，**不用于真实临床诊断**）
- **软件功能**：设备接入、数据采集/解析、实时显示、阈值告警、历史存储与回放、导出、后端服务化（文本 API / gRPC）、运维诊断归因。
- **接口**：下位机 UART(TCP 模拟或真串口)/帧协议见 `frame_protocol.h`；数据库 SQLite；北向 gRPC `proto/telemetry.proto` 与文本行网关 `service_proto.h`。
- **部署/运行环境**：Windows 10/11 + MinGW（Qt 6.10.0 mingw_64）；Linux/WSL2 Ubuntu 22.04（gRPC 服务侧）；嵌入式目标 STM32F103（HAL）。
- **开发框架/过程模型**：自研 V 模型（需求→架构→单元设计→单元/集成/系统验证），文档与代码同仓演进，自动化回归由 GitHub Actions 承担（详 §3/§6/§9）。
- **是否 SaMD / SiMD**：含 **SiMD** 边界（`firmware/` 为器械嵌入式软件一部分，与器械协同运行）与 **SaMD** 边界（上位机/网关/gRPC/Agent 为独立数据处理软件）；本项目作为能力展示同时讲清两侧接口如何以帧协议契约隔离。

---

## 2. 软件安全分级（IEC 62304 5.1）

> 分级依据：软件失效是否可能导致伤害。A=无伤害；B=非严重伤害；C=死亡/严重伤害。

| 软件项/模块 | 危害分析 | 安全等级 | 说明 |
|---|---|:--:|---|
| 帧解析 / 数据链路 | 丢帧/错值 → 误读测量 | B | 数据完整性失效可能导致错误判断 |
| 危急值告警 | 告警漏报/延迟 → 延误处置 | C | 安全关键，最高级 |
| 数据显示 UI | 显示错误 → 误判 | B | |
| 历史存储 | 记录丢失 → 追溯缺失 | B | 影响不良事件回查，非直接伤害 |
| 运维诊断 Agent | 误诊建议误导运维 | A | 只读网关 STATS/ALARMS/HISTORY，输出仅作运维参考、**不进入任何控制回路**，失效不直接致伤害，故定最低级 |

- 安全等级 A 可免完整生命周期控制；B 需 5.3/5.6/5.7/5.8（部分）；C 需 5.3/5.6/5.7/5.8（增强）+ 7.3。
  本项目实际裁剪与其理由已集中记录于 **§3 策划末尾**（一句话：保留追溯/验证/风险三项做实，省略独立 QA 与生产/退市过程）。

---

## 3. 策划（5.2）

- **生命周期模型**：V 模型（左翼需求→架构→单元设计，右翼单元验证→集成→系统验证），文档与代码同仓演进；个人作品无独立 QA 组织，采用“开发兼验证 + 自动化测试作客观证据”的最小裁剪。
- **开发活动与任务**：按 README 落地路线 1~9 逐条推进，每条以“可编译 / 可跑 / 有断言证据 / 文档回填”为完成定义（DoD）。
- 已知/预计风险与缓解【见第 8 节 R-001~006，每项控制措施均绑定一个可追溯验证条目】
- 验证与确认策略【第 6/7 节】
- **缺陷管理**：以仓库 Issue + 本档 §6 “CI 暴露缺陷登记”记录，并逐条沉淀到 `docs/经典Bug素材录.md`（36 条：现象/误判路径/根因/修复/可讲点；§7 专记本轮生命周期与组件化的 11 条，含**被实测推翻的架构理由**）。已定位并回归的真实缺陷含：Qt 构造期空指针、串口路径反斜杠、固件采样相位锁死、CMake 静默跳过 `.c`、缺 `arpa/inet.h`、测试硬依赖子目录、`select(0,…)` 的 POSIX 语义差异（“连接正常、零字节”）、QoS 改副本静默 no-op、`--verify` 拿绝对行数做断言（不可重跑）、CI 装 Qt 少一个模块（本地无法复现的环境差异）。
- 配置管理与维护【第 9 节】
- 风险管理按 ISO 14971 实施（引用）
- **裁剪理由（最小可用生命周期过程的选择）**：无临床/注册用途，故省略 5.1 独立 QA 体系与 7.x 生产/退市过程；但保留并做实对岗位最有说服力的三项——**需求↔测试双向追溯（§10）、单元与集成验证（§6）、风险管理（§8）**。

## 4. 软件需求的可追溯性（5.3）

> 三级追溯链：用户需求 → 软件系统需求 → 软件单元需求 → 设计 → 实现 → 测试。
> 至少"需求↔测试"要双向闭环。见第 10 节可追溯矩阵。

---

## 5. 架构与详细设计（5.4 / 5.5）

- **分层**：L1 设备层（`firmware/` STM32 固件 或 `device_simulator`）→ L2 采集协议层（`frame_protocol.h` 解帧 / `ring_buffer.h` 无锁缓冲 / `acquisition.h` 告警与 Sink 抽象 / `pipeline.h` 线程化）→ L3 消费与服务层（`qt_monitor.cpp` UI、`storage.h` CSV/SQLite、`gateway_service.cpp` 文本 API、`service/grpc_server.cpp` gRPC）→ L4 运维智能（`tools/dmp_agent.py`）。（见 architecture.md）
- **单元划分与关键接口**（每个头文件即一个可独立编译/测试的单元）：

| 单元 | 对外接口（契约） | 安全等级 | 验证 |
|---|---|:--:|---|
| `frame_protocol.h` | `encodeFrame(Sample)→bytes`；`FrameDecoder::feed(bytes, cb)` 流式解帧 | B | test_protocol 27 |
| `ring_buffer.h` | `RingBuffer<T,N>::push/pop`（SPSC 无锁，满则 false+计数） | B | test_protocol（含 10 万元素并发） |
| `acquisition.h` | `pushBytes()`/`drain()`/`stat()`/`setSink()`/`setAlarmCallback()` | C | test_protocol / test_storage |
| `pipeline.h` | `ProducerThread<Source>::start/stop` + 原子统计快照 | B | test_pipeline 9 |
| `storage.h` | `CsvSink::open/onSample/flush`；`loadCsv()`；`TeeSink::add()` | B | test_storage 35 |
| `service_proto.h` | `parseCommand(line)→Command`；`format*()` 纯函数 | B | test_service_proto 25 |
| `firmware/dmp_frame_core.c` | `dmp_build_frame()`/`dmp_crc16_ccitt()`（纯 C，PC/MCU 同源） | B | test_frame_parity 41 |

- **跨端一致性设计**：固件与上位机共用同一帧内核，`test_frame_parity` 以“逐字节相等 + 交叉解帧 + 金标准帧”锁定契约，杜绝协议漂移（→ R-002）。
- **传输可替换性**：业务层只依赖 `Acquisition`；文本行网关与 gRPC 服务是同语义的两种传输实现，客户端可插拔（→ SR-008/SR-010）。
- 对于 B/C 类：单元全绿后再做集成测试（TCP/串口端到端、真机→gRPC 全链路），再进系统级验收，见 §6。

---

## 6. 实现与验证（V 模型右侧）

| 活动 | IEC 62304 条款 | 产物 |
|---|---|---|
| 软件单元实现 | 5.7 | 源码 + 代码评审记录 |
| 软件单元验证 | 5.7 | 单元测试（帧协议/CRC/环形缓冲/告警阈值）|
| 软件集成与集成测试 | 5.8 | 集成测试（设备→UI→存储 端到端）|
| 系统测试 | — | 功能/性能/异常/边界 |
| 回归 | — | **CI 自动门禁**（`.github/workflows/ci.yml`）：每次 push/PR 在 Linux(gcc Release/Debug 作红绿灯) + Windows(MSYS2 MinGW) 跑 `ctest` 171 断言，任一失败即红灯；clang 腿暂为咨询性质（`continue-on-error`，本地未验）。ROS2 桥的 62 项断言需 Humble 环境，由 `tools/vm_ros2_build.sh`（`colcon test`）在 Linux 侧验收，**暂不在 CI 腿内——口径内说清，不把未门禁的账算进门禁**。Qt6 上位机腿（`DMP_BUILD_QT=ON` 编译 + `qt_monitor --verify` 无头四方计数自检）已在 CI 上跑通（Run #5 全绿，仍属咨询性质），本地亦以 `--verify` 做“解码=drain=落库增量=曲线”回归 |

【示例】单元测试用例：
- `FrameDecoder`：粘包（2 帧连发）、拆包（半帧分两次）、噪声前缀、CRC 错帧重同步 → 断言 ok/crcErr。
- `RingBuffer`：满时 push 返回 false 且 dropped 计数正确；SPSC 并发无数据竞争。
- 告警规则：心率 120 触发、70 不触发；边界值 50/110 判定。

> **【已实现并通过 ✅】** `tests/test_protocol.cpp`（自带极简断言宏，无三方依赖）**27 项断言全绿**，覆盖：单帧编解码往返、粘包（两帧连发）、拆包（一帧分两次）、噪声前缀帧头重同步、CRC 错帧丢弃并恢复后续、环形缓冲满丢弃/空弹出/计数、SPSC 10 万元素多线程不丢不重、采集端到端解码+阈值告警。
> 构建运行：`g++ -std=c++17 -pthread -Iinclude tests/test_protocol.cpp -o test_protocol && ./test_protocol`（或 `ctest`）。
> 另：`monitor_console` ↔ `device_simulator` 已做端到端冒烟（TCP 收帧→解码→告警），实测量 ok 递增、crcErr=0、drop=0。
> **存储层（SR-004）**：`tests/test_storage.cpp` **35 项断言全绿**——CSV 写入/读回一致、表头仅写一次、多次追加不重复、坏行容错、TeeSink 扇出、帧→解码→采集→CSV→回放 确定性集成。
> **协议一致性（SR-006）**：`tests/test_frame_parity.cpp` **41 项断言全绿**——MCU 固件侧纯 C 内核 `firmware/dmp_frame_core.c` 与上位机 `include/dmp/frame_protocol.h` 编/解码 **逐字节相等**（相同 CRC-16/CCITT-FALSE、浮点/seq 小端布局），含交叉解帧（固件帧→上位机流式解码）与金标准帧回归锚点。
> **真实硬件链路（SR-005）**：下位机 `firmware/dmp_frame.{h,c}` 经 STM32 USART1 发帧，上位机 `src/monitor_serial.cpp` 裸串口（CreateFile/ReadFile）收帧解码；**已真机实机验收**——命令行刷录(Verify OK)，`serial_check.ps1` 实测 raw/ok 同步增长、四路体征解码、crcErr 恒 0；刷录过程中曾由 Agent 归因反推出固件采样计数相位锁死 bug（改用心率专用计数修正）。
> **Qt6 上位机**：`src/qt_monitor.cpp`（滚动曲线/告警/SQLite/TCP+串口）已用 Qt 自带 cmake+Ninja+MinGW13.1 **编译+链接通过**；`--verify` 无头自检 **PASS（N=50：解码=drain=落库=曲线 四方计数一致, crcErr=0）**，并已接入真机串口一键连接（`run_qt_serial.ps1 --demo-serial COM4`）。过程中修掉一个构造函数 `status_` 未初始化即解引用的空指针崩溃。
> **多线程采集（SR-007）**：`include/dmp/pipeline.h` `ProducerThread` 将阻塞读源置于独立线程，主线程周期消费，统计量以原子快照发布（严守 SPSC 所有权，规避数据竞争）；`tests/test_pipeline.cpp` **9 项断言全绿**（N=5000 帧、每块 7 字节跨线程不丢不重不乱序 + 析构可 join）。
> **服务层（SR-008）**：`include/dmp/service_proto.h` 命令解析/格式化纯函数 + `tests/test_service_proto.cpp` **25 项断言全绿**（parseCommand 各分支/默认值回退/Unknown.name、RAW与HISTORY 解析、format* 逐字节比对）；`src/gateway_service.cpp` TCP 网关（含 `--serial` 串口上游与 RAW 逐字节透传）**端到端实跑** ✅。
> **真机→gRPC 全链路（SR-010）与运维 Agent（SR-011）**：`e2e_realdevice.sh` 实跑 `ok=34 crc_err=0 dropped=0` + 10 条真机样本 seq 递增；`tools/dmp_agent.py` 在真机数据上完成告警归因（见 §10）。

> **CI 化过程中暴露并修复的 3 个真实可移植性缺陷（回归证据）**：
> ① `CMakeLists.txt` 仅声明 `LANGUAGES CXX`，CMake **静默跳过** `firmware/dmp_frame_core.c` → Linux 链接期 `undefined reference to dmp_crc16_ccitt`（Windows 用 g++ 手编时 `.c` 被当 C++ 处理因而隐蔽）→ 改为 `LANGUAGES C CXX`；
> ② `gateway_service.cpp` POSIX 分支缺 `<arpa/inet.h>`，`inet_addr` 未声明 → 补包含；
> ③ `test_storage.cpp` 写死相对路径 `build/_storage_test.csv`，无该子目录时 `fopen` 返回 `nullptr` 仍直接 `fprintf` → **段错误** → 改用当前工作目录并对空句柄/空容器加守卫。
>
> 【面试话术】“我把项目挂上 CI 后，第一跑就红了——它揭发了三个只在 Linux 侧才会暴露的真 bug：其中一个是 CMake 静默没编译固件 C 内核，意味着我们的‘协议一致性 41 断言’在另一套工具链上其实从未真正跑过。”

## 7. 确认（Validation）

- **裁剪依据**：本项目为个人作品集/技术演示，**不用于真实临床、不进入任何器械控制回路**，故不执行“预期用途下的临床用户确认”；该边界与 §2 将 Agent 定为 A 类、告警链路仅为演示注入同源。
- **等效确认证据**（以三类真实使用场景端到端跑通代替临床确认）：
  1. Qt GUI 直连真机串口——实时曲线可见、越限弹横幅+声、可人工确认；
  2. 真机→网关→gRPC→网络客户端全链路（`e2e_realdevice.sh`：ok=34 / crc_err=0 / 10 条样本 seq 递增）；
  3. 自然语言提问由运维 Agent 给出带数字支撑的归因结论（基线/峰值/阈值带）。
- **验证与确认的区分口径**：*验证*(Verification) 回答“东西做对了吗”→ 171 核心断言 + 62 桥断言 + CI 门禁；*确认*(Validation) 回答“做对东西了吗”→ 上述三场景。两者证据分存，不互相冒充。

---

## 8. 风险管理（ISO 14971 摘要）

| 风险ID | 危害 | 可预见事件 | 危害情况 | 严重度(S) | 概率(P) | 风险评价 | 控制措施（→可追溯验证项） | 残余风险 |
|---|---|---|---|:--:|:--:|:--:|---|:--:|
| R-001 | 危急值漏报 | 网络丢包/解析错帧/告警链路阻塞 | 延误处置 | 高 | 低 | 中·ALARP 可接受 | CRC-16 + 帧头重同步 + 有界告警环 + 阈值判定单测（SR-001/003/008） | 可接受 |
| R-002 | 数据错值 | 字节序/浮点布局/固件与上位机协议漂移 | 误读测量 | 中 | 低 | 低 | 逐字节一致性测试 SR-006（41 断言）+ 协议回归 | 可接受 |
| R-003 | UI 冻结/丢帧 | 采集阻塞 UI 线程、突发洪峰 | 无法及时观察 | 中 | 中 | 中·可接受 | 采集/UI 线程分离 SR-007（ProducerThread）+ 无锁 SPSC 环形缓冲 SR-002。**ROS2 侧同形问题按实测修正**：曾假定“单线程容器里一个组件的阻塞 RPC 会拖住同容器其它设备的数据面（头阻塞）”，但 A/B 实测（控制面饱和至平均往返 650ms）下同容器另一台设备帧最大间隔基本不变（典型 212→250ms，自然节律≈200ms），K 由 8 加深到 32 仍无现象；同一脚本**不改一行重复到 6 轮**后：两臂“打满−空载”差值符号在轮次间翻转（中位数 −8.2 / −2.1ms），12 个打满窗口仅 1 次 >400ms 停顿且落在应当免疫的 mt 臂（→ 读作抖动，不读作调度） → 实际风险控制点不是容器线程数，而是**任何单个回调都必须短**（现最长≈90ms 的网关同步回读，且永不在回调里落库/等待 IO 超时）；回调组划分保留为廉价保险（SR-013 / ADR-003，含被推翻的原始假设与完整数字） | 可接受 |
| R-004 | 历史丢失 | 掉电/未落库 | 追溯缺失 | 低 | 中 | 低 | 批量落库 + SQLite（SR-004，`--verify` 校**本次新增**落库行数=解码条数，所以可重跑） | 可接受 |
| R-005 | 服务链路丢字节 | RAW 透传截断、gRPC 流断连、WSL↔Windows 网络抖动 | 下游解码错/数据不达 | 中 | 低 | 低 | 上游连入即订 RAW + 逐字节透传不重组 + 全链路 probe 实测 crc_err=0 dropped=0（SR-010） | 可接受 |
| R-006 | Agent 误诊 | 窗口样本不足、阈值带判读错 | 误导运维（非临床） | 低 | 中 | 低 | 结论必附数字证据(crc_err/峰值/均值)；只读、不进控制回路；离线确定性模式结果可复现（SR-011） | 可接受 |
| R-007 | 阈值被误改→漏/误告警 | ROS2 侧 `set_rule` 下发错值、区间倒置，或畸形数值 token 被静默解析成 `0` | 告警判定带偏离临床意图（可观察：回读不一致） | 中 | 低 | 低 | 服务端拒 `!(low<high)`/非有限数/类型越界；`strtod`+`endptr` 全 token 严格解析（拒 `"abc"`→`0.0`）；`get_rules` 回显**服务端实际生效值**；写路径只触判定层、断言证明 `stat().ok` 不变（SR-012 / ADR-002） | 可接受 |
| R-008 | 误停采 / 误复采 | 忘 `activate` 使数据面静默为零（被误读成设备离线）；或 `deactivate` 被 launch 事件处理器重新激活（运维按了停止、设备自己开始采集）；或未激活时外部得 `waiting for service` 的沉默 | 观察面与实际采集状态不一致；非自主停采绕过人工意图 | 中 | 低 | 低 | 节点自身不 autostart（采集只能由显式 TRANSITION_ACTIVATE 触发）；自动链限定 `start_state='configuring'` 只认"配置中→闲置"一条边；服务在 configure 建并**按当前状态应答**（`selftest` 带 `state=`、未激活 `healthy=false`；`set_rule` 守卫拒写并回显状态；`get_rules` 不守卫）；三层负例断言与 `cleanup` 后话题必须消失（SR-013 / ADR-003，已实跑 10/10 PASS） | 可接受 |

- **剩余风险评价**：上述每项控制均落到具体可验证条目（见第 10 节），并以 171 项核心断言 + 62 项 ROS2 桥断言 + 真机串口验收 + 真机→gRPC 全链路 + ROS2 端到端实测（含写路径网关侧独立回读核对）+ Agent 端到端实跑为客观证据；无一项残余风险超出可接受界，不需额外防护/警示。
- **收益-风险分析**：收益在于把设备数据采集/告警/追溯流程标准化并法规化；已识别风险均有对应工程控制与验证覆盖，综合收益大于剩余风险。
- **生产与生产后信息（PMCF）**：现场以网关 `STATS`（ok/crc_err/dropped）作为链路健康度在线监测指标，异常即回归至 R-001/R-005 复评（本项目为个人招牌，按此口径演练）。

---

## 9. 配置管理 / 维护 / 停产（5.1 之外 & 12 章）

- **基线与命名**：语义化版本 `主.次.修`；源码以 Git 为唯一基线，`.gitignore` 排除 `build*/`、`*.log`、`*.o/*.exe`、`*.db*` 与测试 CSV 产物；提交即触发 CI（§6）。
- **构建可复现性**：所有产物可由“源码 + 固定工具链”重建 —— MinGW gcc/g++ 13.1、Qt 6.10.0(mingw_64)、CMake ≥ 3.16、Ninja；WSL2 侧 gRPC 依赖由 `wsl_setup.sh` 一键安装（钉在 Ubuntu 22.04 apt 仓库）。仓库内不提交二进制；`firmware/dmp_frame_core.c` 与上位机同源，天然不存在“固件/上位机版本不同步”。
- **变更影响分析（实际执行的规则）**：
  - 改动 `frame_protocol.h` 或 `dmp_frame_core.c` → 视为**协议变更**：必须同步更新 `test_frame_parity` 金标准帧并重跑真机链路（影响 SR-001/005/006/010，风险 R-002）。
  - 改动 `service_proto.h` 命令表 → 必须同步网关实现、Agent 工具集与 HELP 文本断言（影响 SR-008/011）。
  - 改动告警阈值 → 需重评 §2 安全分级与 §8 R-001，并补边界值用例。
  - 改动**生命周期契约**（哪个阶段建拓扑/什么才算 FAILURE/autostart 语义/回调组划分）→ 必须同步
    `tools/vm_e2e.sh`、`tools/vm_qos_mismatch.sh`、`tools/vm_realdevice_e2e.sh` 三个验收脚本与
    `tools/vm_lifecycle_compose.sh` 的断言，并更新 ADR-003 与 SR-013/R-008/R-003（影响 SR-012/013）。
- **缺陷分类与处理时限（口径）**：Critical=漏告警/数据错值 → 当日修复并回归；Major=链路断/丢帧 → 3 日内；Minor=显示与文案 → 下个迭代。
- **维护与停产**：作品集期内持续维护；停出口径为归档仓库并在 README 顶部标注“不再维护”；因无真实用户，不执行现场通知/退市过程。

---

## 10. 可追溯性矩阵（模板）

| 需求ID | 需求描述 | 设计元素 | 实现(文件/单元) | 测试用例 | 风险项 |
|---|---|---|---|---|---|
| SR-001 | 帧解析与 CRC 校验 | 协议层 | frame_protocol.h | UT: test_encode_decode_roundtrip / test_sticky_packets / test_split_packet / test_noise_resync / test_crc_corrupt ✅ | R-002 |
| SR-002 | 采集/UI 解耦不丢帧 | 环形缓冲 | ring_buffer.h | UT: test_ring_basic / test_ring_spsc_threaded ✅ | R-003 |
| SR-003 | 危急值告警 | 告警引擎 | acquisition.h | UT: test_acquisition_alarm ✅ | R-001 |
| SR-005 | 设备到上位机链路可用 | 采集+传输 | device_simulator.cpp / monitor_console.cpp / monitor_serial.cpp / firmware/dmp_frame.c | IT: TCP 端到端冒烟 ✅；**真机 STM32→串口已实机验收**（`serial_check.ps1` raw/ok 同步增长、四路体征解码、CRC 全通过）✅ | R-001 |
| SR-004 | 历史存储可追溯 | 存储层 | storage.h(CsvSink/loadCsv) + qt_monitor.cpp:SqliteSink | UT/IT: test_storage.cpp（写入/读回/表头一次/坏行容错/帧→解码→CSV→回放 集成）✅；Qt 端 SQLite 实现完成（`--verify` 可校 db_rows） | R-004 |
| SR-006 | 固件与上位机协议同源一致 | 协议层(跨端) | firmware/dmp_frame_core.c ↔ include/dmp/frame_protocol.h | UT: test_frame_parity.cpp（CRC/逐字节编码/交叉解帧/金标准帧）✅ 41 断言 | R-002 |
| SR-007 | 采集与 UI 线程分离不丢包 | 多线程采集 | pipeline.h(ProducerThread) + monitor_serial/console | UT: test_pipeline.cpp（跨线程 5000 帧不丢不重不乱序）✅ 9 断言 | R-003 |
| SR-008 | 采集/告警后端服务化（文本协议，含串口上游 + RAW 透传 + HISTORY 窗口聚合） | 服务网关 | service_proto.h + gateway_service.cpp | UT: test_service_proto.cpp ✅ 58 断言（含 RAW/HISTORY 解析、RULES/RULE 阈值面）；IT: 网关 TCP+串口上游闭环实跑 ✅ | R-001 |
| SR-009 | 告警声光+人工确认（C 类）/历史回放 | UI(安全相关) | qt_monitor.cpp(buildHistoryTab/loadSeries/beep/ackBtn) | UT: `--verify` 无头自检 50/50（解码=drain=**落库增量**=曲线）✅ 已改可重跑；手工交互验证待用户桌面（本会话非交互沙箱）⏳ | R-001 |
| SR-010 | 服务化传输层可切换（文本网关 ↔ 真 gRPC），承载真机数据 | gRPC 服务层 | proto/telemetry.proto + service/grpc_server.cpp(上游+RAW 订阅) + gateway(RAW 透传) | IT: **真机全链路实跑** `e2e_realdevice.sh`：STM32→串口网关→WSL gRPC→probe，实测 `ok=34 crc_err=0 dropped=0` + 10 条真机样本流式到达、seq 递增 ✅ | R-005 |
| SR-011 | 运维诊断：自然语言→有数据支撑的告警归因 | 运维 Agent | tools/dmp_agent.py（STATS/ALARMS/HISTORY/SUBSCRIBE 封装为工具，离线确定性 + LLM function-calling 双模） | IT: 真机数据上端到端跑通，正确归因"基线均值正常、周期性越限尖峰=固件演示注入，非链路故障"（crc_err=0 佐证）✅ | R-006 |
| SR-012 | ROS2 侧消费遥测与阈值：协议保真话题 + 标准诊断视图 + 只写判定层的配置服务 | 网关帧流→`/dmp/frames`；现值+阈值→`/diagnostics`；`RULES`/`RULE`→`/dmp/rules` + 三服务 | ros2/dmp_msgs + ros2/dmp_ros2_bridge（`rule_mapping.hpp` 纯函数层 / `bridge_node` / `gateway_client`）+ include/dmp/{acquisition,service_proto} | UT: `test_rule_mapping` 62 断言（`parseFloatStrict` 拒畸形 token、`levelFor` 预警带、`parseStatsLine`）；IT: `tools/vm_e2e.sh` 实跑 `ok=396 crc_err=0`、`set_rule` 后**网关侧独立回读核对**、倒置区间 `accepted=False`；`tools/vm_qos_mismatch.sh` 四格矩阵；**跨机真板** `tools/vm_realdevice_e2e.sh`：STM32→Windows 网关→VM 内 ROS2，实测 `/dmp/frames` 33 条真帧、`decoded_ok=89 crc_err=0`、`set_rule` 后网关回读 `HR low=40.000 high=105.000`、`selftest healthy=True ok=3034`✅ | R-001/002/007 |
| SR-013 | "采集开没开"必须是**可查询、可断言的状态**；同容器多台设备不得互相拖累数据面 | 生命周期状态机 + 数据/控制两个回调组 + 组件容器 | `bridge_node.{hpp,cpp}`（LifecycleNode、`on_configure/activate/deactivate/cleanup/shutdown`、`grpData_`/`grpCtl_`）+ `bridge_component.cpp` + `CMakeLists.txt`（OBJECT 库一份实现两消费者 + `rclcpp_components_register_node`）+ `launch/dmp_bridge.launch.py`（事件处理器自动链）+ `launch/dmp_bridge_composed.launch.py`（`mt:=` 切 ST/MT） | IT: `tools/vm_lifecycle_compose.sh` 三层负例——unconfigured 无话题无服务、inactive 话题在但 6s 零批且 `set_rule` 被拒（`reason` 带 `state=inactive`）、active 恢复（实测 6s **30 批**、最大间隔 250ms）、deactivate 再归零、**cleanup 后话题必须从 ROS 图上消失** → **10/10 PASS**；头阻塞 A/B（同容器两设备，窗口式 hammer 把 bed01 控制面打到平均往返 650ms，只测 bed02 帧到达间隔）：**mt 202/210ms vs st 212/250ms（空载/打满），K 由 8 加深到 32 仍无差别；6 轮重复后两臂差值中位数≈ 0、“停顿”12 窗共 1 次且在 mt 臂 → 假设被证伪**，据此修正 R-003 控制措辞✅（判据自身也已升级：结论行改为从本轮 json 现算，不再写死——B-35） | R-003/008 |

> ✅ = 已实现且通过（`test_protocol` 27 + `test_storage` 36 + `test_frame_parity` 41 + `test_pipeline` 9 + `test_service_proto` 58 = **171 项核心断言全绿**；另 `ros2/dmp_ros2_bridge` 纯函数层 `test_rule_mapping` **62 项**（Linux/Humble `colcon test` 实跑）→ 合计 **233**；另含网关闭环、真机串口验收、真机→gRPC 全链路、ROS2 端到端实测、运维 Agent 端到端实跑）；⏳ = 计划中。

> 双向闭环：SR-001~013 每条需求均有→设计元素→实现文件→测试用例（含风险项 R-001~008 反向映射）；每条测试可回溯至至少一条需求，无孤立实现。未覆盖项：SR-009 的桌面手工交互验证（本会话环境受限，命令行为用户保留）；SR-013 的边界内未覆盖两条——`on_shutdown` 退出码断言，以及“单个长回调（如网关 TCP 连接黑洞）能否卡住同容器”（现有 launch 不能只毒化一台设备，已列为 ADR-003 下一步）。

---

## 11. 国内注册要点（NMPA，非制造商但面试可讲）

- 《医疗器械软件注册审查指导原则（2022）》：软件安全级别分为轻微/中等/重大，对应提交资料深度。
- 网络安全：《医疗器械网络安全注册审查指导原则》——联网设备需提交网络安全描述文档。
- 命名/版本一致性、现成软件（SOUP/COTS）管理、可追溯性文档。
- 【面试话术】"我用 IEC 62304 的 V 模型 + 可追溯矩阵重新组织了这台仪器上位机的开发流程，把告警链路定为 C 类并做了故障注入测试。"

## 12. 参考清单

- IEC 62304:2006/AMD1:2015（YY/T 0664）医疗器械软件 软件生命周期过程
- ISO 14971:2019 医疗器械 风险管理对医疗器械的应用
- ISO 13485:2016 质量管理体系
- NMPA《医疗器械软件注册审查指导原则（2022修订版）》
- NMPA《医疗器械网络安全注册审查指导原则（2022修订版）》
